
421P LINHA JAURÚ C1                        Date: 02/12/2008  Time: 13:01:05.601
SE COXIPÓ                                  Serial Number: 2002308200

Event: CG T              Location:  235.31                    Time Source:  IRIG
Event Number: 11487      Shot 1P: 0   Shot 3P: 0        Freq: 60.00     Group: 1
Targets: INST ZONE_1 C_PHASE GROUND 50
Breaker 1: OPEN          Trip Time: 13:01:05.601
Breaker 2: NA    
PreFault:     IA     IB     IC     IG    3I2       VA       VB       VC    V1mem
MAG(A/kV)    381    386    383      2      9  133.204  133.689  133.021  133.309
ANG(DEG)  -171.9   67.8  -52.7  -59.7  -38.9      0.0   -120.2    119.7     -0.2

Fault:
MAG(A/kV)    439    313    704    596    839  131.324  132.762  121.806  130.692
ANG(DEG)  -160.4   69.5   32.1   60.7 -175.9      0.4   -121.7    117.4     -0.5

SET_G1.TXT
[INFO]
RELAYTYPE=421-1
FID=SEL-421-1-R108-V0-Z002003-D20021216
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04211615X2611HX
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
CFSINT1, , , 8, 15, 0, 0, 2
[COMCARDS]
[G1]
"SID","SE COXIPÓ"
"RID","421P LINHA JAURÚ C1"
"TIDW","Breaker 1"
"TIDX","Breaker 2"
"NUMBK",1
"BID1","CXDJ6-08"
"BID2","652-CY"
"NFREQ",60
"PHROT",ABC
"DATE_F",DMY
"FAULT","50P1 OR 51S1 OR M2P OR Z2G OR M3P OR Z3G OR M4P OR Z4G"
"EDCMON",1
"EICIS",N
"EDRSTC",N
"EGADVS",Y
"DC1LFP",100
"DC1LWP",110
"DC1HWP",137
"DC1HFP",150
"DC1RP",9
"DC1GF",1.05
"DC2LFP",100
"DC2LWP",127
"DC2HWP",137
"DC2HFP",142
"DC2RP",9
"DC2GF",1.05
"GINP",85
"GIND",0.0000
"GINDF",80
"IN101P",85
"IN102P",85
"IN103P",85
"IN104P",85
"IN105P",85
"IN106P",85
"IN107P",85
"IN101D",0.0000
"IN102D",0.0000
"IN103D",0.0000
"IN104D",0.0000
"IN105D",0.0000
"IN106D",0.0000
"IN107D",0.0000
"IN201P",85
"IN202P",85
"IN203P",85
"IN204P",85
"IN205P",85
"IN206P",85
"IN207P",85
"IN208P",85
"IN209P",85
"IN210P",85
"IN211P",85
"IN212P",85
"IN213P",85
"IN214P",85
"IN215P",85
"IN216P",85
"IN217P",85
"IN218P",85
"IN219P",85
"IN220P",85
"IN201D",0.0000
"IN202D",0.0000
"IN203D",0.0000
"IN204D",0.0000
"IN205D",0.0000
"IN206D",0.0000
"IN207D",0.0000
"IN208D",0.0000
"IN209D",0.0000
"IN210D",0.0000
"IN211D",0.0000
"IN212D",0.0000
"IN213D",0.0000
"IN214D",0.0000
"IN215D",0.0000
"IN216D",0.0000
"IN217D",0.0000
"IN218D",0.0000
"IN219D",0.0000
"IN220D",0.0000
"IN301P",85
"IN302P",85
"IN303P",85
"IN304P",85
"IN305P",85
"IN306P",85
"IN307P",85
"IN308P",85
"IN309P",85
"IN310P",85
"IN311P",85
"IN312P",85
"IN313P",85
"IN314P",85
"IN315P",85
"IN316P",85
"IN317P",85
"IN318P",85
"IN319P",85
"IN320P",85
"IN301D",0.0000
"IN302D",0.0000
"IN303D",0.0000
"IN304D",0.0000
"IN305D",0.0000
"IN306D",0.0000
"IN307D",0.0000
"IN308D",0.0000
"IN309D",0.0000
"IN310D",0.0000
"IN311D",0.0000
"IN312D",0.0000
"IN313D",0.0000
"IN314D",0.0000
"IN315D",0.0000
"IN316D",0.0000
"IN317D",0.0000
"IN318D",0.0000
"IN319D",0.0000
"IN320D",0.0000
"SS1","1"
"SS2","NA"
"SS3","NA"
"SS4","NA"
"SS5","NA"
"SS6","NA"
"TGR",3
"RST_DEM","NA"
"RST_PDM","NA"
"RST_ENE","NA"
"RSTMML","NA"
"RSTMMB1","NA"
"RSTMMB2","NA"
"RST_BK1","NA"
"RST_BK2","NA"
"RST_BAT","NA"
"RST_79C","NA"
"RSTTRGT","NA"
"RSTFLOC","NA"
"EAFSRC","NA"
"AFSRC",V
"VF01",VAY
"VF02",VBY
"VF03",VCY
"VF11",ZERO
"VF12",ZERO
"VF13",ZERO
"RF1",FAN1NA
"ETF",N
"ETPPS",N
"ETIRIG",Y
"ESS",Y
"LINEI",IW
"ALINEI",NA
"ALTI","NA"
"BK1I",IW
"BK2I",NA
"IPOL",NA
"ALINEV",NA
"ALTV","NA"
SET_O1.TXT
[INFO]
RELAYTYPE=421-1
FID=SEL-421-1-R108-V0-Z002003-D20021216
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04211615X2611HX
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
CFSINT1, , , 8, 15, 0, 0, 2
[COMCARDS]
[O1]
"OUT101","3PT OR PSV19 # TRIP FASE A DISJ 652-1"
"OUT102","3PT OR PSV20 #TRIP FASE B DISJ 652-1"
"OUT103","3PT OR PSV21 #TRIP FASE V DISJ 652-1"
"OUT104","NA"
"OUT105","PST01Q OR PST02Q # BLOQUEIO DE FECHAMENTO DISJUNTOR"
"OUT106","NA"
"OUT107","NA"
"OUT108","NA"
"OUT201","3PT OR PSV19 OR IN308 # TRIP FASE A DISJ 652-BY"
"OUT202","3PT OR PSV20 OR IN308 # TRIP FASE B DISJ 652-BY"
"OUT203","3PT OR PSV21 OR IN308 # TRIP FASE V DISJ 652-BY"
"OUT204","M1PT OR (Z1G AND TPA1) # TDD FASE A"
"OUT205","M1PT OR (Z1G AND TPB1) # TDD FASE V"
"OUT206","M1PT OR (Z1G AND TPC1) # TDD FASE V"
"OUT207","KEY # TRANSMISSÃO CANAL 21"
"OUT208","(67G2 AND 32GF) OR (67Q1 AND 32QF) OR ASV017 # TRANSMISSÃO CANAL 67N"
"OUT209","PSV36 # TDD MANTIDO"
"OUT210","BK1CL # RELIGAMENTO"
"OUT211","ASV012 # FALHA DISJ 652-1"
"OUT212","NOT (SALARM OR HALARM) # DEFEITO UPD1"
"OUT213","79CY1 OR 79CY3 # INICIO DE RELIGAMENTO"
"OUT214","NA"
"OUT215","NA"
"OUT216","NA"
"OUT301","TRIP # PROTECAO LT ATUADA"
"OUT302","PST01Q OR PST02Q # SOBRETENSAO 59I / 59T"
"OUT303","NA"
"OUT304","OUT204 OR OUT205 OR OUT206 OR OUT209 # ENVIO DE TDD"
"OUT305","M1PT OR Z1GT # TRIP ZONA 1 PARA RDP"
"OUT306","PSV24 OR PSV25 # TRIP ZON2 COMM PARA RDP"
"OUT307","PSV29 #  TRIP 67N/67Q COMM PARA RDP"
"OUT308","SOTFT # TRIP SOTF PARA RDP"
"OUT309","ECTT OR OUT210 # TRIP 27WI OU RELIGAMENTO PARA RDP"
"OUT310","TRIP # PROTECAO LT ATUADA"
"OUT311","PLT02 OR BK1LO # ACOPLAMENTO TRIPOLAR"
"OUT312","NA"
"OUT313","NA"
"OUT314","NA"
"OUT315","NA"
"OUT316","NA"
"CCOUT01","NA"
"CCOUT02","NA"
"CCOUT03","NA"
"CCOUT04","NA"
"CCOUT05","NA"
"CCOUT06","NA"
"CCOUT07","NA"
"CCOUT08","NA"
"CCOUT09","NA"
"CCOUT10","NA"
"CCOUT11","NA"
"CCOUT12","NA"
"CCOUT13","NA"
"CCOUT14","NA"
"CCOUT15","NA"
"CCOUT16","NA"
"CCOUT17","NA"
"CCOUT18","NA"
"CCOUT19","NA"
"CCOUT20","NA"
"CCOUT21","NA"
"CCOUT22","NA"
"CCOUT23","NA"
"CCOUT24","NA"
"CCOUT25","NA"
"CCOUT26","NA"
"CCOUT27","NA"
"CCOUT28","NA"
"CCOUT29","NA"
"CCOUT30","NA"
"CCOUT31","NA"
"CCOUT32","NA"
"TMB1A","NA"
"TMB2A","NA"
"TMB3A","NA"
"TMB4A","NA"
"TMB5A","NA"
"TMB6A","NA"
"TMB7A","NA"
"TMB8A","NA"
"TMB1B","NA"
"TMB2B","NA"
"TMB3B","NA"
"TMB4B","NA"
"TMB5B","NA"
"TMB6B","NA"
"TMB7B","NA"
"TMB8B","NA"
SET_S1.TXT
[INFO]
RELAYTYPE=421-1
FID=SEL-421-1-R108-V0-Z002003-D20021216
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04211615X2611HX
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
CFSINT1, , , 8, 15, 0, 0, 2
[COMCARDS]
[S1]
"CTRW",200
"CTRX",200
"PTRY",2000
"VNOMY",115
"PTRZ",2000
"VNOMZ",115
"Z1MAG",12.60
"Z1ANG",83.81
"Z0MAG",54.73
"Z0ANG",80.46
"EFLOC",Y
"LL",365.50
"E21P",4
"E21MG",4
"E21XG",4
"ECVT",Y
"ESERCMP",N
"ECDTD",Y
"ESOTF",Y
"EOOS",Y
"ELOAD",N
"E50P",2
"E50G",3
"E50Q",3
"E51S",1
"E32",AUTO
"ECOMM",POTT
"EBFL1",1
"EBFL2",N
"E25BK1",Y
"E25BK2",Y
"E79",Y
"EMANCL",N
"ELOP",Y1
"EDEM",N
"EADVS",Y
"Z1P",10.08
"Z2P",13.86
"Z3P",13.86
"Z4P",18.20
"Z5P",OFF
"XC",3.00
"Z1PD",0.000
"Z2PD",30.000
"Z3PD",120.000
"Z4PD",120.000
"Z5PD",OFF
"Z1MG",10.08
"Z2MG",13.86
"Z3MG",13.86
"Z4MG",18.20
"Z5MG",OFF
"XG1",10.08
"RG1",25.06
"XG2",13.86
"RG2",34.45
"XG3",13.86
"RG3",43.07
"XG4",OFF
"RG4",31.20
"XG5",OFF
"RG5",50.00
"XGPOL",I2
"TANG",-0.3
"k0M1",1.115
"k0A1",-4.36
"k0M",2.144
"k0A",-4.78
"k0MR",2.144
"k0AR",-4.78
"Z1GD",0.000
"Z2GD",30.000
"Z3GD",120.000
"Z4GD",120.000
"Z5GD",OFF
"Z1D",0.000
"Z2D",30.000
"Z3D",120.000
"Z4D",120.000
"Z5D",OFF
"ESPSTF",N
"EVRST",Y
"52AEND",10.000
"CLOEND",OFF
"SOTFD",30.000
"CLSMON","NA"
"OOSB1",Y
"OOSB2",Y
"OOSB3",N
"OOSB4",Y
"OOSB5",N
"OSBD",2.000
"OSBLTCH",N
"EOOST",N
"OSTD",0.500
"X1T7",22.00
"X1T6",20.00
"R1R7",22.00
"R1R6",20.00
"X1B7",-20.00
"X1B6",-18.00
"R1L7",-20.00
"R1L6",-18.00
"50ABCP",1.00
"50QUBP",0.50
"UBD",1.000
"UBOSBF",4
"ZLF",9.22
"ZLR",9.22
"PLAF",30.0
"NLAF",-30.0
"PLAR",150.0
"NLAR",210.0
"50P1P",10.00
"50P2P",3.60
"50P3P",OFF
"50P4P",OFF
"67P1D",15.000
"67P2D",1.000
"67P3D",0.000
"67P4D",0.000
"67P1TC","ILOP"
"67P2TC","1"
"67P3TC","1"
"67P4TC","1"
"50G1P",1.80
"50G2P",0.50
"50G3P",0.25
"50G4P",OFF
"67G1D",0.000
"67G2D",7.500
"67G3D",1.000
"67G4D",0.000
"67G1TC","1"
"67G2TC","32GF"
"67G3TC","32GR"
"67G4TC","1"
"50Q1P",0.50
"50Q2P",OFF
"50Q3P",0.25
"50Q4P",OFF
"67Q1D",7.500
"67Q2D",0.000
"67Q3D",1.000
"67Q4D",0.000
"67Q1TC","32QF"
"67Q2TC","1"
"67Q3TC","32QR"
"67Q4TC","1"
"51S1O",3I0L
"51S1P",0.50
"51S1C",C2
"51S1TD",0.25
"51S1RS",N
"51S1TC","32GF"
"51S2O",3I2L
"51S2P",5.00
"51S2C",U3
"51S2TD",1.00
"51S2RS",N
"51S2TC","32QF"
"51S3O",IMAXL
"51S3P",5.00
"51S3C",U3
"51S3TD",1.00
"51S3RS",N
"51S3TC","M2P"
"DIR3",R
"DIR4",F
"DIR5",F
"ORDER","QV"
"50FP",0.60
"50RP",0.40
"Z2F",6.30
"Z2R",6.40
"a2",0.10
"k2",0.20
"Z0F",27.36
"Z0R",27.47
"a0",0.10
"E32IV","1"
"EPO",52
"27PO",40
"SPOD",0.500
"3POD",0.500
"Z3RBD",6.000
"EBLKD",10.000
"ETDPU",2.000
"EDURD",4.000
"EWFC",SP
"27PWI",26.0
"27PPW",46.0
"59NW",10.0
"PT1","IN107 # RECEPÇÃO TELEPROTEÇÃO 21"
"GARD1D",120.000
"UBDURD",180.000
"UBEND",20.000
"PT2","NA"
"LOG1","NA"
"LOG2","NA"
"Z3XPU",1.000
"Z3XD",6.000
"BTXD",1.000
"21SD",2.000
"67SD",2.000
"BT","NA"
"50FP1",0.50
"BFPU1",12.000
"SPBFPU1",6.000
"RTPU1",6.000
"RT3PPU1",3.000
"BFI3P1","3PT AND ASV008"
"BFIA1","(PSV19 OR PSV38) AND ASV008"
"BFIB1","(PSV20 OR PSV38) AND ASV008"
"BFIC1","(PSV21 OR PSV38) AND ASV008"
"BFIDO1",1.500
"BFISP1",2.000
"ENCBF1",N
"50RP1",0.25
"NPU1",12.000
"BFIN1","TPA1 OR TPB1 OR TPC1 AND ((ASV002 AND ASV006) OR ASV003) OR PB8"
"ELCBF1",N
"50LP1",0.50
"LCPU1",9.000
"BFILC1","NA"
"EFOBF1",N
"50FO1",0.50
"FOPU1",9.000
"BLKFOA1","NA"
"BLKFOB1","NA"
"BLKFOC1","NA"
"BFTR1","NA"
"BFULTR1","NA"
"50FP2",0.50
"BFPU2",12.000
"SPBFPU2",6.000
"RTPU2",3.000
"RT3PPU2",3.000
"BFI3P2","NA"
"BFIA2","NA"
"BFIB2","NA"
"BFIC2","NA"
"BFIDO2",1.500
"BFISP2",2.000
"ENCBF2",N
"50RP2",1.00
"NPU2",12.000
"BFIN2","NA"
"ELCBF2",N
"50LP2",0.50
"LCPU2",9.000
"BFILC2","NA"
"EFOBF2",N
"50FO2",0.50
"FOPU2",9.000
"BLKFOA2","NA"
"BLKFOB2","NA"
"BLKFOC2","NA"
"BFTR2","NA"
"BFULTR2","NA"
"SYNCP",VAY
"25VL",60.0
"25VH",73.0
"SYNCS1",VAZ
"KS1M",1.00
"KS1A",0
"25SFBK1",0.100
"ANG1BK1",30.0
"ANG2BK1",30.0
"TCLSBK1",8.00
"BSYNBK1","NOT IN306"
"SYNCS2",VBZ
"KS2M",1.00
"KS2A",0
"ALTS2","NA"
"ASYNCS2",VCZ
"AKS2M",1.00
"AKS2A",0
"25SFBK2",0.050
"ANG1BK2",10.0
"ANG2BK2",10.0
"TCLSBK2",8.00
"BSYNBK2","NA"
"NSPSHOT",1
"ESPR1","PLT01 OR PLT03 # RELIGAMENTO NONOPOLAR OU MONO-TRIPOLAR"
"ESPR2","NA"
"N3PSHOT",N
"E3PR1","PLT02 OR PLT03 # RELIGAMENTO TRIPOLAR OU MONO-TRIPOLAR"
"E3PR2","PLT06"
"TBBKD",300
"BKCFD",30
"SLBK1","1"
"SLBK2","NA"
"FBKCEN","1"
"ULCL1","52AA1 AND 52AB1 AND 52AC1"
"ULCL2","52AA2 AND 52AB2 AND 52AC2"
"79DTL","IN202 OR IN203 OR M2PT OR M3PT OR M4PT OR PST01Q OR PST02Q OR ASV004 OR IN304 OR (NOT IN306) OR FBF1"
"79BRCT","NA"
"BK1MCL","(CC1 OR PB7_PUL) AND PLT05"
"BK2MCL","NA"
"3PMRCD",1800
"BK1CLSD",300
"BK2CLSD",7200
"SPOID",60
"SPRCD",1800
"SPRI","SPT AND (Z1G OR PSV24 OR (IN104 OR IN105 OR IN106))"
"SP1CLS","1"
"SP2CLS","1"
"3POID1",60
"3POID2",180
"3POID3",180
"3POID4",180
"3PFARC","NA"
"3PFOID",60
"3PRCD",1800
"3PRI","(3PT AND (Z1G OR PSV24 OR (IN104 OR IN105 OR IN106) OR ((67G2T OR 67Q1T) AND IN201))) OR (PLT03 AND (M1P OR PSV25))"
"79SKP","NA"
"3P1CLS","DLLB1"
"3P2CLS","1"
"EVCK",Y
"27LP",26.0
"59LP",53.0
"27BK1P",26.0
"59BK1P",53.0
"27BK2P",14.0
"59BK2P",53.0
"DMTC",15
"PDEMP",OFF
"GDEMP",OFF
"QDEMP",OFF
"TR","M1PT OR Z1G OR M2PT OR Z2GT OR M4PT OR Z4GT OR PST01Q OR PST02Q OR PCT07Q OR PSV38 OR ((67G2T OR 67Q1T) AND IN201)"
"TRCOMM","M2P OR Z2G"
"TRSOTF","M2P OR Z2G OR 67P2T"
"DTA","IN104"
"DTB","IN105"
"DTC","IN106"
"BK1MTR","NA"
"BK2MTR","NA"
"ULTR","1"
"ULMTR1","NOT (52AA1 AND 52AB1 AND 52AC1)"
"ULMTR2","1"
"TOPD",2.000
"TULO",3
"Z2GTSP",Y
"67QGSP",N
"TDUR1D",6.000
"TDUR3D",6.000
"E3PT","PLT02 OR BK1LO OR Z2GT"
"E3PT1","PLT02 OR BK1LO OR Z2GT"
"E3PT2","1"
"ER","R_TRIG TRIP"
SET_L1.TXT
[INFO]
RELAYTYPE=421-1
FID=SEL-421-1-R108-V0-Z002003-D20021216
BFID=SLBT-4XX-R100-V0-Z001001-D20010703
PARTNO=04211615X2611HX
[IOBOARDS]
CFSINT1, , , 8, 15, 0, 0, 1
CFSINT1, , , 8, 15, 0, 0, 2
[COMCARDS]
[L1]
"PROTSEL1","PSV01 := (VAFIM > 86.309998) AND (VBFIM > 86.309998) AND (VCFIM > 86.309998) # PROTECAO 59I"
"PROTSEL2","PST02IN := PSV01 # PROTECAO 59I"
"PROTSEL3","PST02PT := 6.000000 # TEMPORIZACAO 59I"
"PROTSEL4","PST02R := NOT PSV01 # RESET 59I"
"PROTSEL5","PST01IN := ASV010 # PROTECAO 59T"
"PROTSEL6","PST01PT := 180.000000 # TEMPORIZACAO 59T"
"PROTSEL7","PST01R := NOT ASV010 # RESET 59T"
"PROTSEL8","PSV03 := MAB4 OR MCA4 # PARTIDA FASE A"
"PROTSEL9","PSV04 := MAB4 OR MBC4 # PARTIDA FASE B"
"PROTSEL10","PSV05 := MBC4 OR MCA4 # PARTIDA FASE V"
"PROTSEL11","PSV06 := MAG4 OR XAG4 # PARTIDA FASE A TERRA"
"PROTSEL12","PSV07 := MBG4 OR XBG4 # PARTIDA FASE B TERRA"
"PROTSEL13","PSV08 := MCG4 OR XCG4 # PARTIDA FASE V TERRA"
"PROTSEL14","PSV09 := M1PT # DISPARO  ZONA 1 FASE"
"PROTSEL15","PSV10 := M2PT OR PSV25 # DISPARO  ZONA 2 FASE"
"PROTSEL16","PSV11 := M4PT # DISPARO  ZONA 4 FASE"
"PROTSEL17","PSV12 := Z1GT # DISPARO ZONA 1 TERRA"
"PROTSEL18","PSV13 := Z2GT OR PSV24 # DISPARO ZONA 2 TERRA"
"PROTSEL19","PSV14 := Z4GT # DISPARO ZONA 4 TERRA"
"PROTSEL20","PSV15 := 67G2 OR 67Q1 # 67G/Q PARTIDA"
"PROTSEL21","PSV16 := OST # TRIP OSCILACAO DE POTENCIA"
"PROTSEL22","PSV17 := OSB # BLOQUEIO OSCILACAO DE POTENCIA"
"PROTSEL23","PSV18 := ECTT # WEAK INFEED"
"PROTSEL24","PSV19 := TPA1 # TRIP FASE A"
"PROTSEL25","PSV20 := TPB1 # TRIP FASE B"
"PROTSEL26","PSV21 := TPC1 # TRIP FASE C"
"PROTSEL27","PSV22 := BK1CL AND NOT 3PO # RELIGAMENTO 652-1"
"PROTSEL28","PSV23 := SOTFT # FECHAMENTO SOBRE FALTA"
"PROTSEL29","PSV24 := Z2G AND PT # TRIP ZONA 2 COM RECEPCAO"
"PROTSEL30","PSV25 := M2P AND PT # TRIP ZONA 2 COM RECEPCAO"
"PROTSEL31","PSV26 := PSV40 AND NOT ASV004 # FALHA DISJ 652-1"
"PROTSEL32","PSV27 := PSV40 AND ASV004 # FALHA DISJ 652-CY"
"PROTSEL33","PSV40 := FBF1 OR PCT03Q # FALHA DE DISJUNTOR"
"PROTSEL34","PSV29 := (67G2T OR 67Q1T) AND IN201 # 67G/Q DISPARO"
"PROTSEL35","PSV30 := OUT101 OR OUT102 OR OUT103 # DSIPARO PROTECAO"
"PROTSEL36","PSV31 := BK1CFT # FALHA DE RELIGAMENTO"
"PROTSEL37","PSV35 := FBF1 OR PST01Q OR PST02Q OR PCT03Q # TDD MANTIDO"
"PROTSEL38","PCT04IN := PSV35 # TEMPORIZADOR DE TDD MANTIDO INPUT"
"PROTSEL39","PCT04PU := 24.000000 # TEMPO DE TDD MANTIDO"
"PROTSEL40","PSV36 := PSV35 AND NOT PCT04Q # CORTA SINAL DE TDD MANTIDO"
"PROTSEL41","PSV38 := IN305 OR IN202 OR 51S1T OR 67P1T OR PCT08Q # TRIP TDD/BF ADJ/50-50N EMERGENCIA"
"PROTSEL42","PCT07IN := (SPOBK1 AND SPSHOT1) OR (BK1LO AND FBF1) # TEMPO DE FALHA 79 MONO"
"PROTSEL43","PCT07PU := 100.000000 # TEMPO DE FALHA 79 MONO"
"PROTSEL44","PLT01S := RB01 # HABILITA RELIGAMENTO MONOPOLAR"
"PROTSEL45","PLT01R := RB02 OR RB03 OR RB04 # DESABILITA RELIGAMENTO MONOPOLAR"
"PROTSEL46","PLT02S := RB02 # HABILITA RELIGAMENTO TRIPOLAR"
"PROTSEL47","PLT02R := RB01 OR RB03 OR RB04 # DESABILITA RELIGAMENTO TRIPOLAR"
"PROTSEL48","PLT03S := RB03 # HABILITA RELIGAMENTO MONO/TRI"
"PROTSEL49","PLT03R := RB01 OR RB02 OR RB04 # DESABILITA RELIGAMENTO MONO/TRIP"
"PROTSEL50","PSV32 := NOT PLT01 AND NOT PLT02 AND NOT PLT03 # RELIGAMENTO DESABILITADO"
"PROTSEL51","PCT03IN := PLT04 # TEMPORIZADOR DE FALHA INPUT"
"PROTSEL52","PCT03PU := 12.000000 # TEMPO DE FALHA"
"PROTSEL53","PSV41 := ((TPA1 AND 52AA1) OR (TPB1 AND 52AB1) OR (TPC1 AND 52AC1)) OR (3PT AND (52AA1 OR 52AB1 OR 52AC1)) # 50BF INICIALIZACAO"
"PROTSEL54","PCT08IN := 50G1 AND ILOP # SOBRECORRENTE NEUTRO DE EMERGENCIA"
"PROTSEL55","PCT08PU := 15.000000 # TIMER DE 50G EMERGENCIA"
"PROTSEL56","PCT08DO := 4.000000 # DROP-OUT 50G"
"PROTSEL57","PLT04S := (R_TRIG PSV41) AND ASV008 # 50BF INICIALIZACAO"
"PROTSEL58","PLT04R := PCT03Q OR (SPT AND ((TPA1 AND SPOA) OR (TPB1 AND SPOB) OR (TPC1 AND SPOC))) OR 3PO OR PSV42"
"PROTSEL59","PSV42 := SPT AND ((NOT TPA1) AND SPOA) OR ((NOT TPB1) AND SPOB) OR ((NOT TPC1) AND SPOC)"
"PROTSEL60",""
"PROTSEL61",""
"PROTSEL62",""
"PROTSEL63",""
"PROTSEL64",""
"PROTSEL65",""
"PROTSEL66",""
"PROTSEL67",""
"PROTSEL68",""
"PROTSEL69",""
"PROTSEL70",""
"PROTSEL71",""
"PROTSEL72",""
"PROTSEL73",""
"PROTSEL74",""
"PROTSEL75",""
"PROTSEL76",""
"PROTSEL77",""
"PROTSEL78",""
"PROTSEL79",""
"PROTSEL80",""
"PROTSEL81",""
"PROTSEL82",""
"PROTSEL83",""
"PROTSEL84",""
"PROTSEL85",""
"PROTSEL86",""
"PROTSEL87",""
"PROTSEL88",""
"PROTSEL89",""
"PROTSEL90",""
"PROTSEL91",""
"PROTSEL92",""
"PROTSEL93",""
"PROTSEL94",""
"PROTSEL95",""
"PROTSEL96",""
"PROTSEL97",""
"PROTSEL98",""
"PROTSEL99",""
"PROTSEL100",""
